
<!doctype html>
<html lang="en" class="no-js">
  <head>
    
      <meta charset="utf-8">
      <meta name="viewport" content="width=device-width,initial-scale=1">
      
        <meta name="description" content="Simulate thermal behavior of switchgear.">
      
      
        <meta name="author" content="Contributors to the Switchgear Thermal Model project">
      
      
        <link rel="canonical" href="https://github.com/Alliander/switchgear-thermal-model/theoretical_documentation/model_equations/">
      
      
        <link rel="prev" href="../../examples/quick_start/">
      
      
        <link rel="next" href="../determining_switchgear_parameters/">
      
      
        
      
      
      <link rel="icon" href="../../assets/images/favicon.png">
      <meta name="generator" content="mkdocs-1.6.1, mkdocs-material-9.7.6">
    
    
      
        <title>Model Description - Switchgear Thermal Model</title>
      
    
    
      <link rel="stylesheet" href="../../assets/stylesheets/main.484c7ddc.min.css">
      
      


    
    
      
    
    
      
        
        
        <link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
        <link rel="stylesheet" href="https://fonts.googleapis.com/css?family=Roboto:300,300i,400,400i,700,700i%7CRoboto+Mono:400,400i,700,700i&display=fallback">
        <style>:root{--md-text-font:"Roboto";--md-code-font:"Roboto Mono"}</style>
      
    
    
      <link rel="stylesheet" href="../../assets/_mkdocstrings.css">
    
      <link rel="stylesheet" href="../../stylesheets/extra.css">
    
      <link rel="stylesheet" href="https://unpkg.com/katex@0/dist/katex.min.css">
    
    <script>__md_scope=new URL("../..",location),__md_hash=e=>[...e].reduce(((e,_)=>(e<<5)-e+_.charCodeAt(0)),0),__md_get=(e,_=localStorage,t=__md_scope)=>JSON.parse(_.getItem(t.pathname+"."+e)),__md_set=(e,_,t=localStorage,a=__md_scope)=>{try{t.setItem(a.pathname+"."+e,JSON.stringify(_))}catch(e){}}</script>
    
      

    
    
  </head>
  
  
    <body dir="ltr">
  
    
    <input class="md-toggle" data-md-toggle="drawer" type="checkbox" id="__drawer" autocomplete="off">
    <input class="md-toggle" data-md-toggle="search" type="checkbox" id="__search" autocomplete="off">
    <label class="md-overlay" for="__drawer"></label>
    <div data-md-component="skip">
      
        
        <a href="#model-description" class="md-skip">
          Skip to content
        </a>
      
    </div>
    <div data-md-component="announce">
      
    </div>
    
    
      

  

<header class="md-header md-header--shadow" data-md-component="header">
  <nav class="md-header__inner md-grid" aria-label="Header">
    <a href="../.." title="Switchgear Thermal Model" class="md-header__button md-logo" aria-label="Switchgear Thermal Model" data-md-component="logo">
      
  
  <svg xmlns="http://www.w3.org/2000/svg" viewBox="0 0 24 24"><path d="M12 8a3 3 0 0 0 3-3 3 3 0 0 0-3-3 3 3 0 0 0-3 3 3 3 0 0 0 3 3m0 3.54C9.64 9.35 6.5 8 3 8v11c3.5 0 6.64 1.35 9 3.54 2.36-2.19 5.5-3.54 9-3.54V8c-3.5 0-6.64 1.35-9 3.54"/></svg>

    </a>
    <label class="md-header__button md-icon" for="__drawer">
      
      <svg xmlns="http://www.w3.org/2000/svg" viewBox="0 0 24 24"><path d="M3 6h18v2H3zm0 5h18v2H3zm0 5h18v2H3z"/></svg>
    </label>
    <div class="md-header__title" data-md-component="header-title">
      <div class="md-header__ellipsis">
        <div class="md-header__topic">
          <span class="md-ellipsis">
            Switchgear Thermal Model
          </span>
        </div>
        <div class="md-header__topic" data-md-component="header-topic">
          <span class="md-ellipsis">
            
              Model Description
            
          </span>
        </div>
      </div>
    </div>
    
    
      <script>var palette=__md_get("__palette");if(palette&&palette.color){if("(prefers-color-scheme)"===palette.color.media){var media=matchMedia("(prefers-color-scheme: light)"),input=document.querySelector(media.matches?"[data-md-color-media='(prefers-color-scheme: light)']":"[data-md-color-media='(prefers-color-scheme: dark)']");palette.color.media=input.getAttribute("data-md-color-media"),palette.color.scheme=input.getAttribute("data-md-color-scheme"),palette.color.primary=input.getAttribute("data-md-color-primary"),palette.color.accent=input.getAttribute("data-md-color-accent")}for(var[key,value]of Object.entries(palette.color))document.body.setAttribute("data-md-color-"+key,value)}</script>
    
    
    
      
      
        <label class="md-header__button md-icon" for="__search">
          
          <svg xmlns="http://www.w3.org/2000/svg" viewBox="0 0 24 24"><path d="M9.5 3A6.5 6.5 0 0 1 16 9.5c0 1.61-.59 3.09-1.56 4.23l.27.27h.79l5 5-1.5 1.5-5-5v-.79l-.27-.27A6.52 6.52 0 0 1 9.5 16 6.5 6.5 0 0 1 3 9.5 6.5 6.5 0 0 1 9.5 3m0 2C7 5 5 7 5 9.5S7 14 9.5 14 14 12 14 9.5 12 5 9.5 5"/></svg>
        </label>
        <div class="md-search" data-md-component="search" role="dialog">
  <label class="md-search__overlay" for="__search"></label>
  <div class="md-search__inner" role="search">
    <form class="md-search__form" name="search">
      <input type="text" class="md-search__input" name="query" aria-label="Search" placeholder="Search" autocapitalize="off" autocorrect="off" autocomplete="off" spellcheck="false" data-md-component="search-query" required>
      <label class="md-search__icon md-icon" for="__search">
        
        <svg xmlns="http://www.w3.org/2000/svg" viewBox="0 0 24 24"><path d="M9.5 3A6.5 6.5 0 0 1 16 9.5c0 1.61-.59 3.09-1.56 4.23l.27.27h.79l5 5-1.5 1.5-5-5v-.79l-.27-.27A6.52 6.52 0 0 1 9.5 16 6.5 6.5 0 0 1 3 9.5 6.5 6.5 0 0 1 9.5 3m0 2C7 5 5 7 5 9.5S7 14 9.5 14 14 12 14 9.5 12 5 9.5 5"/></svg>
        
        <svg xmlns="http://www.w3.org/2000/svg" viewBox="0 0 24 24"><path d="M20 11v2H8l5.5 5.5-1.42 1.42L4.16 12l7.92-7.92L13.5 5.5 8 11z"/></svg>
      </label>
      <nav class="md-search__options" aria-label="Search">
        
        <button type="reset" class="md-search__icon md-icon" title="Clear" aria-label="Clear" tabindex="-1">
          
          <svg xmlns="http://www.w3.org/2000/svg" viewBox="0 0 24 24"><path d="M19 6.41 17.59 5 12 10.59 6.41 5 5 6.41 10.59 12 5 17.59 6.41 19 12 13.41 17.59 19 19 17.59 13.41 12z"/></svg>
        </button>
      </nav>
      
    </form>
    <div class="md-search__output">
      <div class="md-search__scrollwrap" tabindex="0" data-md-scrollfix>
        <div class="md-search-result" data-md-component="search-result">
          <div class="md-search-result__meta">
            Initializing search
          </div>
          <ol class="md-search-result__list" role="presentation"></ol>
        </div>
      </div>
    </div>
  </div>
</div>
      
    
    
  </nav>
  
</header>
    
    <div class="md-container" data-md-component="container">
      
      
        
          
        
      
      <main class="md-main" data-md-component="main">
        <div class="md-main__inner md-grid">
          
            
              
              <div class="md-sidebar md-sidebar--primary" data-md-component="sidebar" data-md-type="navigation" >
                <div class="md-sidebar__scrollwrap">
                  <div class="md-sidebar__inner">
                    



<nav class="md-nav md-nav--primary" aria-label="Navigation" data-md-level="0">
  <label class="md-nav__title" for="__drawer">
    <a href="../.." title="Switchgear Thermal Model" class="md-nav__button md-logo" aria-label="Switchgear Thermal Model" data-md-component="logo">
      
  
  <svg xmlns="http://www.w3.org/2000/svg" viewBox="0 0 24 24"><path d="M12 8a3 3 0 0 0 3-3 3 3 0 0 0-3-3 3 3 0 0 0-3 3 3 3 0 0 0 3 3m0 3.54C9.64 9.35 6.5 8 3 8v11c3.5 0 6.64 1.35 9 3.54 2.36-2.19 5.5-3.54 9-3.54V8c-3.5 0-6.64 1.35-9 3.54"/></svg>

    </a>
    Switchgear Thermal Model
  </label>
  
  <ul class="md-nav__list" data-md-scrollfix>
    
      
      
  
  
  
  
    <li class="md-nav__item">
      <a href="../.." class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Welcome to Switchgear Thermal Model
  

    
  </span>
  
  

      </a>
    </li>
  

    
      
      
  
  
  
  
    
    
    
    
    
    <li class="md-nav__item md-nav__item--nested">
      
        
        
        <input class="md-nav__toggle md-toggle " type="checkbox" id="__nav_2" >
        
          
          <label class="md-nav__link" for="__nav_2" id="__nav_2_label" tabindex="0">
            
  
  
  <span class="md-ellipsis">
    
  
    Get Started
  

    
  </span>
  
  

            <span class="md-nav__icon md-icon"></span>
          </label>
        
        <nav class="md-nav" data-md-level="1" aria-labelledby="__nav_2_label" aria-expanded="false">
          <label class="md-nav__title" for="__nav_2">
            <span class="md-nav__icon md-icon"></span>
            
  
    Get Started
  

          </label>
          <ul class="md-nav__list" data-md-scrollfix>
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../get_started/about/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Installation and overview
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../get_started/model_input/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Model input
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
          </ul>
        </nav>
      
    </li>
  

    
      
      
  
  
  
  
    
    
    
    
    
    <li class="md-nav__item md-nav__item--nested">
      
        
        
        <input class="md-nav__toggle md-toggle " type="checkbox" id="__nav_3" >
        
          
          <label class="md-nav__link" for="__nav_3" id="__nav_3_label" tabindex="0">
            
  
  
  <span class="md-ellipsis">
    
  
    API Documentation
  

    
  </span>
  
  

            <span class="md-nav__icon md-icon"></span>
          </label>
        
        <nav class="md-nav" data-md-level="1" aria-labelledby="__nav_3_label" aria-expanded="false">
          <label class="md-nav__title" for="__nav_3">
            <span class="md-nav__icon md-icon"></span>
            
  
    API Documentation
  

          </label>
          <ul class="md-nav__list" data-md-scrollfix>
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../api_reference/architecture/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Architecture
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../api_reference/switchgear_temp/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Model
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../api_reference/switchgear/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Switchgear
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../api_reference/input_profile/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Input profiles
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
          </ul>
        </nav>
      
    </li>
  

    
      
      
  
  
  
  
    
    
    
    
    
    <li class="md-nav__item md-nav__item--nested">
      
        
        
        <input class="md-nav__toggle md-toggle " type="checkbox" id="__nav_4" >
        
          
          <label class="md-nav__link" for="__nav_4" id="__nav_4_label" tabindex="0">
            
  
  
  <span class="md-ellipsis">
    
  
    Examples
  

    
  </span>
  
  

            <span class="md-nav__icon md-icon"></span>
          </label>
        
        <nav class="md-nav" data-md-level="1" aria-labelledby="__nav_4_label" aria-expanded="false">
          <label class="md-nav__title" for="__nav_4">
            <span class="md-nav__icon md-icon"></span>
            
  
    Examples
  

          </label>
          <ul class="md-nav__list" data-md-scrollfix>
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../examples/quick_start/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Quick start
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
          </ul>
        </nav>
      
    </li>
  

    
      
      
  
  
    
  
  
  
    
    
    
    
    
    <li class="md-nav__item md-nav__item--active md-nav__item--nested">
      
        
        
        <input class="md-nav__toggle md-toggle " type="checkbox" id="__nav_5" checked>
        
          
          <label class="md-nav__link" for="__nav_5" id="__nav_5_label" tabindex="0">
            
  
  
  <span class="md-ellipsis">
    
  
    Theoretical Documentation
  

    
  </span>
  
  

            <span class="md-nav__icon md-icon"></span>
          </label>
        
        <nav class="md-nav" data-md-level="1" aria-labelledby="__nav_5_label" aria-expanded="true">
          <label class="md-nav__title" for="__nav_5">
            <span class="md-nav__icon md-icon"></span>
            
  
    Theoretical Documentation
  

          </label>
          <ul class="md-nav__list" data-md-scrollfix>
            
              
                
  
  
    
  
  
  
    <li class="md-nav__item md-nav__item--active">
      
      <input class="md-nav__toggle md-toggle" type="checkbox" id="__toc">
      
      
        
      
      
        <label class="md-nav__link md-nav__link--active" for="__toc">
          
  
  
  <span class="md-ellipsis">
    
  
    Model Description
  

    
  </span>
  
  

          <span class="md-nav__icon md-icon"></span>
        </label>
      
      <a href="./" class="md-nav__link md-nav__link--active">
        
  
  
  <span class="md-ellipsis">
    
  
    Model Description
  

    
  </span>
  
  

      </a>
      
        

<nav class="md-nav md-nav--secondary" aria-label="Table of contents">
  
  
  
    
  
  
    <label class="md-nav__title" for="__toc">
      <span class="md-nav__icon md-icon"></span>
      Table of contents
    </label>
    <ul class="md-nav__list" data-md-component="toc" data-md-scrollfix>
      
        <li class="md-nav__item">
  <a href="#what-is-switchgear" class="md-nav__link">
    <span class="md-ellipsis">
      
        What is switchgear?
      
    </span>
  </a>
  
</li>
      
        <li class="md-nav__item">
  <a href="#model-equation" class="md-nav__link">
    <span class="md-ellipsis">
      
        Model Equation
      
    </span>
  </a>
  
</li>
      
    </ul>
  
</nav>
      
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../determining_switchgear_parameters/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Determining switchgear parameters
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
          </ul>
        </nav>
      
    </li>
  

    
  </ul>
</nav>
                  </div>
                </div>
              </div>
            
            
              
              <div class="md-sidebar md-sidebar--secondary" data-md-component="sidebar" data-md-type="toc" >
                <div class="md-sidebar__scrollwrap">
                  <div class="md-sidebar__inner">
                    

<nav class="md-nav md-nav--secondary" aria-label="Table of contents">
  
  
  
    
  
  
    <label class="md-nav__title" for="__toc">
      <span class="md-nav__icon md-icon"></span>
      Table of contents
    </label>
    <ul class="md-nav__list" data-md-component="toc" data-md-scrollfix>
      
        <li class="md-nav__item">
  <a href="#what-is-switchgear" class="md-nav__link">
    <span class="md-ellipsis">
      
        What is switchgear?
      
    </span>
  </a>
  
</li>
      
        <li class="md-nav__item">
  <a href="#model-equation" class="md-nav__link">
    <span class="md-ellipsis">
      
        Model Equation
      
    </span>
  </a>
  
</li>
      
    </ul>
  
</nav>
                  </div>
                </div>
              </div>
            
          
          
            <div class="md-content" data-md-component="content">
              
              <article class="md-content__inner md-typeset">
                
                  



<!--
SPDX-FileCopyrightText: Contributors to the Switchgear Thermal Model project

SPDX-License-Identifier: MPL-2.0
-->

<h1 id="model-description">Model Description</h1>
<h2 id="what-is-switchgear">What is switchgear?</h2>
<p>Switchgear is a high-voltage electrical installation that distributes a large,
incoming current flow over a distribution grid at the substation level. It is
organized into bays, which are connected together with a busbar system, which
distributes the load.</p>
<p>Switchgear installations may differ in their physical design, but generally
consist of the same subcomponents, such as busbars, circuit breakers,
disconnectors, current transformers, and similar equipment. These subcomponents
are made from different materials, each with its own specific properties.</p>
<p>Parameters such as the rated voltage, nominal load, and short-circuit capacity
are important when configuring a switchgear installation. These parameters, as
well as other requirements for switchgear, are extensively described in IEC
standards. For example, the temperature rise test, which is part of the type
testing, is defined in the IEC standards. During this test, the installation is
loaded at 100% of the nominal load, and the temperature must remain below the
specified limit.</p>
<figure>
<p><img alt="Two switchgear" src="../../img/switchgear.png" width="400" /></p>
<figcaption>
<p>Examples of switchgear. Left: Eaton Magnefix (source: eaton.com). Right: ABB
Unigear (source:new.abb.com).</p>
</figcaption>
</figure>
<h2 id="model-equation">Model Equation</h2>
<p>The current model for assessing increased loading of switchgear is derived from
the calculation methods described in IEC 62271‑306. These calculation methods
provide guidelines for determining the loadability of switchgear by accounting
for ambient temperature and heating time.</p>
<p>The equations described in the standard can be rewritten into the equation
below, which is also known as Newton’s law of cooling. This formulation assumes
that the rate of temperature change is proportional to the temperature
difference between the component and its surroundings. In addition, it is
assumed that the heat capacity is not temperature dependent.</p>
<div class="arithmatex">\[
\theta[t] = \theta[t-1] + \left(\theta_{a}[t] +
\Delta\theta_{100\%}\cdot\left(\frac{I[t]}{I_{100\%}}\right)^S -
\theta[t-1]\right) \cdot \left(1-e^{-\frac{dt}{\tau}}\right),
\]</div>
<p>where:</p>
<ul>
<li><span class="arithmatex">\(\theta[t]\)</span> - the temperature at time <span class="arithmatex">\(t\)</span> in <span class="arithmatex">\(^{\circ}C\)</span>;</li>
<li><span class="arithmatex">\(\theta_{a}[t]\)</span> - the ambient temperature at time <span class="arithmatex">\(t\)</span>;</li>
<li><span class="arithmatex">\(\Delta\theta_{100\%}\)</span> - the temperature rise at nominal load over the ambient
temperature in <span class="arithmatex">\(K\)</span>.</li>
<li><span class="arithmatex">\(I[t]\)</span> - the current in <span class="arithmatex">\(A\)</span> at time <span class="arithmatex">\(t\)</span>;</li>
<li><span class="arithmatex">\(S\)</span> - the exponent (dimensionless);</li>
<li><span class="arithmatex">\(\tau\)</span> - the thermal time constant in hours;</li>
<li><span class="arithmatex">\(dt\)</span> - the time step size in hours.</li>
</ul>
<p>This equation is implemented in the
<a href="../../api_reference/switchgear_temp/"><code>switchgear_thermal_model.thermal_model.switchgear_temp</code></a>
function. through a for loop, which loops over the point in time <span class="arithmatex">\(t\)</span>.</p>












                
              </article>
            </div>
          
          
<script>var target=document.getElementById(location.hash.slice(1));target&&target.name&&(target.checked=target.name.startsWith("__tabbed_"))</script>
        </div>
        
      </main>
      
        <footer class="md-footer">
  
  <div class="md-footer-meta md-typeset">
    <div class="md-footer-meta__inner md-grid">
      <div class="md-copyright">
  
  
    Made with
    <a href="https://squidfunk.github.io/mkdocs-material/" target="_blank" rel="noopener">
      Material for MkDocs
    </a>
  
</div>
      
    </div>
  </div>
</footer>
      
    </div>
    <div class="md-dialog" data-md-component="dialog">
      <div class="md-dialog__inner md-typeset"></div>
    </div>
    
    
    
      
      
      <script id="__config" type="application/json">{"annotate": null, "base": "../..", "features": [], "search": "../../assets/javascripts/workers/search.2c215733.min.js", "tags": null, "translations": {"clipboard.copied": "Copied to clipboard", "clipboard.copy": "Copy to clipboard", "search.result.more.one": "1 more on this page", "search.result.more.other": "# more on this page", "search.result.none": "No matching documents", "search.result.one": "1 matching document", "search.result.other": "# matching documents", "search.result.placeholder": "Type to start searching", "search.result.term.missing": "Missing", "select.version": "Select version"}, "version": null}</script>
    
    
      <script src="../../assets/javascripts/bundle.79ae519e.min.js"></script>
      
        <script src="../../javascripts/katex.js"></script>
      
        <script src="https://unpkg.com/katex@0/dist/katex.min.js"></script>
      
        <script src="https://unpkg.com/katex@0/dist/contrib/auto-render.min.js"></script>
      
    
  </body>
</html>